# Calibration record: Corlen CR-16 datalogger CR16-0412

- Instrument: Corlen CR-16 datalogger
- Serial: CR16-0412
- Certificate: HM-24-0602
- Date of calibration: 12 August 2024
- Calibrated by: Halden Metrology Ltd
- Next due: 12 months after the date of calibration

## Results

| Reference | Reading | Tolerance | Result |
| --- | --- | --- | --- |
| 600 Hz | 600.03 Hz | ±0.1 Hz | Pass |
| 800 Hz | 800.01 Hz | ±0.1 Hz | Pass |
| 1000 Hz | 999.97 Hz | ±0.1 Hz | Pass |
| 1200 Hz | 1200.05 Hz | ±0.1 Hz | Pass |
| 1400 Hz | 1400.00 Hz | ±0.1 Hz | Pass |

## Uncertainty

| Contribution | Value |
| --- | --- |
| Reference standard | ±0.02 Hz |
| Resolution | ±0.01 Hz |
| Repeatability | ±0.02 Hz |
| Expanded uncertainty, k = 2 | ±0.06 Hz |

## Statement

The Corlen CR-16 datalogger CR16-0412 met the manufacturer's specification at
every test point. The certificate is traceable to national standards.
