# Proposal: Strain monitoring of the SGT1 plinth at Fenwick 275 kV substation

- Our ref: MI-PR-2414
- Client: Ostrand Energy Networks
- For the attention of: Mr Idris Fell
- Prepared by: Priya Venn
- Date: 16 September 2024
- Validity: 90 days from the date above

## 1. Understanding of the brief

Ostrand Energy Networks has asked for strain monitoring of the SGT1 plinth at
Fenwick 275 kV substation. The asset owner wants a record of strain in the
affected elements before, during and after the works.

## 2. Proposed approach

- Install Geovane VW-4200 vibrating-wire strain gauges with integral
  thermistors.
- Log on a Corlen CR-16 datalogger with hourly telemetry to the Marrick Atlas
  portal.
- Apply the thermistor correction to every reading and take initial readings
  as the reference datum.
- Set amber and red alarm levels at 75% and 100% of the designer's allowable
  strain change.
- Issue an installation report within two weeks of the initial readings.

## 3. Programme

| Activity | Duration | Timing |
| --- | --- | --- |
| Site visit and installation plan | 1 day | Within 2 weeks of instruction |
| Installation | 3 days | Agreed with the client |
| Initial readings | 1 day | After installation |
| Installation report | 2 weeks | After the baseline |
| Monitoring and monthly bulletins | 12 months | Until the works finish |

## 4. Team

Priya Venn CEng MICE is a senior engineer who has led Marrick's vibrating-wire
installations since 2016. She has commissioned more than 400 strain gauges on
rail, water and port structures and wrote the house thermistor-correction
procedure.

Tobias Achterberg is our field engineer. He holds a PTS track safety card, a
CSCS gold card and an IPAF licence, and has installed instruments under permit
in dam galleries, cable tunnels and substations since 2018.

Rafe Ilsley BEng is a graduate engineer who processes logger data and prepares
the monthly monitoring bulletins.

Callum Draycott CEng FICE is Marrick's director and project principal. He has
25 years' experience in geotechnical and structural monitoring and signs off
every report we issue.

## 5. Fee

Our fixed fee is GBP 16,100 excluding VAT, built up from our 2024 rates as
follows.

| Item | Days | Rate (GBP) | Amount (GBP) |
| --- | --- | --- | --- |
| Priya Venn (Senior Engineer) | 5 | 840 | 4,200 |
| Tobias Achterberg (Field Engineer) | 7 | 520 | 3,640 |
| Rafe Ilsley (Graduate Engineer) | 4 | 430 | 1,720 |
| Callum Draycott (Director) | 1 | 1,020 | 1,020 |
| Corlen CR-16 logger and telemetry | 120 | 38 | 4,560 |
| Travel, subsistence and consumables | - | - | 960 |
| Total, excluding VAT |  |  | 16,100 |

## 6. Assumptions and exclusions

- The client provides safe access, permits and any possessions or outages.
- Power comes from our own battery and solar unit unless the client offers a
  supply.
- Monitoring beyond the stated period is charged at our current day rates.
- Instruments remain Marrick's property unless the client buys them at the end
  of monitoring.

## 7. Terms

This proposal is made under Marrick Instrumentation's standard terms of
engagement. Invoices are monthly and payable within 30 days.
